<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="" xml:lang="">
<head>
  <meta charset="utf-8" />
  <meta name="generator" content="pandoc" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes" />
  <title>electrical</title>
  <style>
    code{white-space: pre-wrap;}
    span.smallcaps{font-variant: small-caps;}
    div.columns{display: flex; gap: min(4vw, 1.5em);}
    div.column{flex: auto; overflow-x: auto;}
    div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
    /* The extra [class] is a hack that increases specificity enough to
       override a similar rule in reveal.js */
    ul.task-list[class]{list-style: none;}
    ul.task-list li input[type="checkbox"] {
      font-size: inherit;
      width: 0.8em;
      margin: 0 0.8em 0.2em -1.6em;
      vertical-align: middle;
    }
    .display.math{display: block; text-align: center; margin: 0.5rem auto;}
  </style>
  <link rel="stylesheet" href="../style.css" />
</head>
<body>
<h1 id="electrical-safety-verification">Electrical Safety
Verification</h1>
<p>The device used by the CoughMonitor Suite (CMS) has undergone
rigorous, third-party electrical safety testing, according to
<strong>IEC 60601-1</strong>, the global standard for basic safety and
essential performance of medical electrical equipment.</p>
<hr />
<h2 id="summary">Summary</h2>
<ul>
<li><strong>Hyfe’s CoughMonitor PASSED all applicable IEC 60601-1 safety
tests.</strong></li>
<li>The device is <strong>certified as safe</strong> for its intended
use as a <strong>body-worn, internally powered, Type BF applied-part
medical device</strong>.</li>
<li>Testing was performed by <strong>TÜV SÜD PSB</strong>, an accredited
laboratory, under the Singapore Accreditation Council framework.</li>
<li>No failures or safety-critical deficiencies were identified.</li>
</ul>
<hr />
<h2 id="scope-of-testing">Scope of testing</h2>
<ul>
<li><strong>Standard:</strong> IEC 60601-1:2005 + A1:2012 + A2:2020</li>
<li><strong>Device tested:</strong> Hyfe Cough Watch (same as
CoughMonitor), Model H026</li>
<li><strong>Testing period:</strong> 8 April – 30 July 2025</li>
<li><strong>Tested configuration:</strong> Production-equivalent
hardware, not a prototype</li>
</ul>
<p>All required tests were performed, except for sections explicitly
outside the manufacturer’s request (biocompatibility, usability, and
EMC), which are covered under separate standards.</p>
<hr />
<h2 id="key-findings-safety-essential-performance"><strong>Key Findings:
Safety &amp; Essential Performance</strong></h2>
<h3 id="electrical-mechanical-safety"><strong>Electrical &amp;
Mechanical Safety</strong></h3>
<ul>
<li><p>The device met all <strong>creepage</strong>,
<strong>clearance</strong>, and <strong>insulation</strong> requirements
under normal and single-fault conditions.</p></li>
<li><p>Classified as:</p>
<ul>
<li><strong>Internally powered</strong></li>
<li><strong>Body-worn</strong></li>
<li><strong>Type BF applied part</strong> (safe for close contact with
the body)</li>
<li><strong>IP27 ingress protection</strong>, suitable for daily living
environments</li>
</ul></li>
<li><p>No high-voltage components or hazardous accessible parts were
identified.</p></li>
</ul>
<h3 id="risk-management-iso-14971"><strong>Risk Management (ISO
14971)</strong></h3>
<ul>
<li>Hyfe’s complete <strong>Risk Management File</strong> was reviewed
and found technically consistent.</li>
<li>Residual risks were all assessed as <strong>acceptable</strong>,
with no unresolved safety hazards.</li>
<li>The device remained <strong>single-fault safe</strong> per IEC
60601-1 requirements.</li>
</ul>
<h3 id="marking-labeling-and-user-documentation"><strong>Marking,
Labeling, and User Documentation</strong></h3>
<ul>
<li><p>All required markings were:</p>
<ul>
<li>Present</li>
<li>Durable</li>
<li>Legible</li>
</ul></li>
<li><p>Packaging and labeling met international standards for
consumer-usable medical devices.</p></li>
<li><p>The <strong>User Guide and Quick Start Guide</strong>
provide:</p>
<ul>
<li>Clear intended use</li>
<li>Warnings and cautions</li>
<li>Cleaning and handling instructions</li>
<li>Explanation of symbols</li>
</ul></li>
<li><p>Instructions are suitable for over-the-counter (OTC) consumer use
by individuals aged 21+.</p></li>
</ul>
<hr />
<h2 id="intended-use-as-tested"><strong>Intended Use (as
tested)</strong></h2>
<p>The Hyfe CoughMonitor:</p>
<ul>
<li>Quantifies cough frequency using an onboard algorithm.</li>
<li>Is intended for <strong>daily-living environments</strong> by adults
considering seeking medical care for problematic cough.</li>
<li>Provides data (cough counts) that should be interpreted with
healthcare professional guidance.</li>
</ul>
<hr />
<h2 id="manufacturing-quality-system-inputs"><strong>Manufacturing &amp;
Quality System Inputs</strong></h2>
<ul>
<li><p>Device manufactured by <strong>Shenzhen DO Intelligent Technology
Co., Ltd</strong>.</p></li>
<li><p>TÜV SÜD inspected documentation including:</p>
<ul>
<li>User Guide</li>
<li>Risk Management Plan, Report, and Assessments</li>
<li>Hazard identification</li>
<li>Firmware equivalence assessment (H026 vs. ID206 hardware)</li>
</ul></li>
</ul>
<hr />
<h2 id="conclusion"><strong>Conclusion</strong></h2>
<p><strong>Hyfe’s CoughMonitor successfully passed all applicable IEC
60601-1 tests and is considered safe for its intended consumer medical
use.</strong> There were <strong>no safety failures</strong>, and the
device met international standards for electrical protection, mechanical
integrity, labeling, and risk management.</p>
<p>See below for full report.</p>
<p><a href="../pdfs/electrical.pdf" target="_blank">Electrical safety
testing report</a></p>
</body>
</html>
